# 고품질 SCADA 구현 요구사항 (초안)

> 상태: **초안 — 사용자 확인 전**. 새 구현이 갖출 품질 요구를 정리한다. 기존 제품 동작에서 온 요구는 근거를 달았고, 업계 관행에서 온 요구는 **[I] 제안**으로 표시했다. 표준 이름은 후보이며, 적용 여부와 범위는 사용자가 정한다. 표시는 근거 규약을 따른다. 우선순위: P0 = 1단계 필수, P1 = 1단계 목표, P2 = 후속.

## 0. 범위와 원칙

- **동작 동등성과 화면 자유를 분리한다.** 값, 알람, 통신, 파일처럼 관찰 가능한 동작은 원본과 맞춘다(Q-W4, 기준선). 화면의 모양과 상호작용은 새로 설계한다.
- **정보 구조와 용어는 유지한다.** 태그 편집기, 통신 포트 설정, 그래픽 편집기, 런타임 화면의 구성은 기존 사용자가 알아볼 수 있게 한다. 외형만 현대화한다.
- 경성 실시간 제어 루프는 지원 목표가 아니다(결정 0005). 제어는 PLC가 맡는다.
- 근거가 없는 요구는 근거를 만들 때까지 P2 이하로 둔다.

## 1. 그래픽과 SVG

기존 제품 호환 요구: 기존 제품의 화면 파일에는 SVG 오브젝트(파일 이름, 회전/뒤집기 설정)와 태그에 따라 이미지를 바꾸는 애니메이션 오브젝트가 있으며, 그래픽 오브젝트는 약 120종이다.

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-G01 | 벡터 그래픽을 기본으로 한다. 어떤 확대·해상도·DPI에서도 선명해야 한다 | P0 | [O] 화면·트렌드·칩 모두 `viewBox` SVG만 쓰고 래스터를 쓰지 않는다. 설계 0008 벡터 절 |
| SQ-G02 | SVG 오브젝트를 렌더링한다. 원본 파일(`FileName` 경로, 회전/뒤집기)을 읽고 같은 위치·크기·방향으로 그린다 | P0 | [O] 8차 |
| SQ-G03 | SVG 안의 **요소 단위 동적 속성**(색, 가시성, 회전, 이동, 채움 비율)을 태그에 연결할 수 있어야 한다. SVG 요소 `id`를 연결 대상으로 쓴다 | P1 | [I] 업계 관행. 기존 제품은 파일 단위 교체만 확인했고 요소 단위 지원 여부는 미확인 |
| SQ-G04 | 심볼 라이브러리(펌프, 밸브, 탱크, 모터 등)를 SVG로 제공한다. 상태(정지/운전/경보/고장)별 외형 규칙을 정한다 | P1 | [I] |
| SQ-G05 | 오브젝트 약 120종을 단계적으로 지원한다. 1단계는 필드 분석 문서가 있는 기본 도형·문자열·버튼·게이지·트렌드부터 | P0/P1 | [O] |
| SQ-G06 | 원본 화면 파일(MODX)을 **파일에 저장된 색·글꼴 그대로** 그리는 충실 모드와, 디자인 토큰을 쓰는 테마 모드를 구분한다 | P0 | [O] 파일에 색이 직접 저장됨 |
| SQ-G07 | 실시간 갱신은 변경된 오브젝트만 다시 그린다. 태그 수천 개가 갱신되어도 프레임이 밀리지 않아야 한다 | P0 | [O] 허브는 바뀐 태그만 묶고 화면은 바뀐 칸만 갱신·표는 창만 그림. 3000개 시험으로 보장. 목표 수치는 미정 |
| SQ-G08 | 그래픽 편집기: 정렬·분배·그룹·레이어·스냅·눈금·실행 취소/다시 실행·다중 선택·복사 붙여넣기 | P1 | [O] 그룹·레이어 컨테이너 존재 |
| SQ-G09 | 비트맵, 애니메이션 이미지, SVG를 한 자산 관리자에서 다룬다. 프로젝트 의존 파일 목록은 프로젝트 의존을 따른다 | P1 | [O] |
| SQ-G10 | 안전한 SVG 처리: 외부 참조·스크립트를 실행하지 않는다. 신뢰할 수 없는 파일에도 안전해야 한다 | P0 | [O] 런타임은 도형만 생성하고 외부 SVG를 통째로 넣지 않는다. 정적 SVG 응답은 `script-src 'none'`, 가져오기는 simple/tagx만 받는다 |

## 2. UI·UX와 디자인 시스템

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-U01 | 디자인 토큰(색, 타이포, 간격, 모서리, 그림자, 모션)과 컴포넌트 라이브러리를 만든다. 시안은 목업으로 먼저 확정한다 | P0 | [O] 설계 0008로 토큰·부품 고정, 미정의 토큰(`--danger`) 제거 |
| SQ-U02 | **다크 기본**, 라이트와 고대비 테마 제공. 세 테마가 같은 의미 체계를 쓰고 모두 완성도를 갖춘다. 제어실용 어두운 환경에서 눈부심이 적어야 한다 | P0 | 결정 0004 |
| SQ-U03 | **상태 색 체계**를 고정한다: 정상·주의·경보(우선순위별)·확인 필요·통신 끊김·점검/우회. 색만으로 구분하지 않고 아이콘·형태·문구를 병행한다 | P0 | [O] 결정 0004 표로 고정, `StateChip`·알람·이력에 적용. 우회 기능은 없어 표시 대상 없음 |
| SQ-U04 | 평상시는 저채도·저자극, 이상 상태만 강하게 드러나는 화면 원칙. ISA-101 계열 지침을 참고한다 (인증 목표 아님) | P1 | 결정 0004·0006 |
| SQ-U05 | **런타임은 터치 우선**(최소 터치 대상 크기, 제스처, 장갑 모드, 오조작 방지 확인), **편집기는 키보드·마우스 중심**으로 용도별로 다르게 설계한다 | P0 | 결정 0004 |
| SQ-U06 | 반응형: 대형 모니터, 일반 노트북, 태블릿, 소형 패널 | P1 | [I] |
| SQ-U07 | 편집기 UX: 태그 속성 검색·필터·일괄 편집, 오류의 즉시 검증, 되돌리기, 작업 중 자동 저장 복구 | P1 | [I] |
| SQ-U08 | 접근성: 키보드만으로 조작 가능, 화면 낭독기 이름, 명도 대비 기준(WCAG 2.2 AA 후보) | P1 | [I] |
| SQ-U09 | 국제화: ko, ja, zh-CHS, vi(원본이 가진 리소스 언어)와 영어. 글꼴·날짜·숫자 형식·긴 문자열 레이아웃 | P0 | [O] 원본 리소스 4개 언어 |
| SQ-U10 | 마이크로 인터랙션은 정보를 전달할 때만 쓴다. 장식 모션 없음, `reduced motion` 존중 | P2 | [I] |
| SQ-U12 | 브라우저 지원 범위(최신 두 버전의 주요 브라우저)와 키오스크 전체 화면 모드 | P1 | [I] 결정 0003 |
| SQ-U11 | 디자인 시스템 문서(사용 원칙, 금지 사항)와 컴포넌트 시험(시각 회귀 테스트)을 갖춘다 | P1 | [I] |

## 3. 실시간성과 성능

기존 제품 참고: 약 1 ms 단위 타이머와 스캔 루프 100 ms 예산으로 동작한다.

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-R01 | 최소 스캔 주기 100 ms를 지원하고, 스캔 지터는 99번째 백분위수가 설정 주기의 ±20% 이내여야 한다. 지터를 측정해 공개한다 | P0 | 결정 0005 |
| SQ-R02 | 지터와 처리 지연을 계측해 화면과 로그에 노출한다 | P1 | [O] 지터 p99·최대·밀린 스캔·재시작·왕복시간을 상태 화면과 60초 진단 기록에 노출한다 |
| SQ-R03 | 한 호스트에서 태그 약 10,000개, 동시 브라우저 약 50명을 함께 처리한다. 부하 시험으로 확인한다 | P0 | 결정 0005 |
| SQ-R04 | 쓰기 큐는 원본 규칙(명령 0/1/2/100, 재시도, 병합)을 따른다 | P0 | [O] |
| SQ-R05 | 위 부하로 72시간 연속 운전 시 메모리와 핸들 수가 늘지 않아야 한다 | P0 | 결정 0005 (측정 방법은 제안) |

## 4. 알람

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-A01 | 아날로그 알람 종류 0~9, 디지털 알람 0~3, 복귀 여유(히스테리시스)를 원본과 같게 동작시킨다 | P0 | [O] 기준선 시험 |
| SQ-A02 | 확인(ACK), 중복 억제, 복귀 기록, 이력 보존 | P0 | [O] 알람 후속 |
| SQ-A03 | 알람 관리 관행(우선순위, 알람 폭주 억제, 비활성/우회 이력, 알람 통계)을 ISA-18.2 계열 지침을 참고해 설계한다 (인증 목표 아님) | P1 | 결정 0006 |
| SQ-A04 | 전달 경로(SMS, 음성, 푸시, 이메일)는 플러그인으로 분리한다 | P1 | [O] SMS 경로 존재 |
| SQ-A05 | 알람 소리와 화면 표시는 사용자가 정한 규칙으로 구성한다. 청각 알림 정책 | P1 | [I] |

## 5. 데이터와 이력

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-D01 | 이력 저장, 보존 기간, 읽기 복구를 원본 규칙과 맞춘다 | P0 | [O] 이력 분석 |
| SQ-D02 | 시계열 저장소를 교체 가능한 인터페이스 뒤에 둔다 (파일 → 임베디드 DB → 서버 DB). Jet `.mdb`는 비Windows에서 불가하므로 대체한다 | P0 | [O] |
| SQ-D03 | 트렌드 화면: 줌, 팬, 다중 축, 커서, 대용량 다운샘플링, CSV/이미지 내보내기 | P1 | [O] 트렌드 오브젝트 존재 |
| SQ-D04 | 보고서: 원본 함수 규칙을 따르는 계산, 인쇄 가능한 레이아웃. 서버에서 Office 자동화에 의존하지 않는다 | P1 | [O], 보고서 형식 |

## 6. 통신과 드라이버

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-C01 | 드라이버 인터페이스는 새로 설계한다. GUI 결합 없이 읽기·쓰기·상태만 갖는다 | P0 | [O] |
| SQ-C02 | 1단계 드라이버: 대표 5계열(MODBUS·MELSEC·XGT·OMRON·S7). 프레임 단위 시험은 시뮬레이터로 한다 | P0 | 합의 |
| SQ-C03 | 드라이버 오류가 코어에 영향을 주지 않는다 (프로세스 또는 격리 경계) | P0 | [O] 장치별 감시 작업이 패닉을 가두고 1초 뒤 재시작, 재시작 횟수 진단 노출 |
| SQ-C04 | 통신 상태 진단: 응답 시간, 재시도 횟수, 오류 유형, 프레임 덤프 | P1 | [O] 왕복·성공·실패·오류·송수신 프레임을 상태·화면·진단 기록에 노출. 재시도는 하지 않는다(결정 0016) |
| SQ-C05 | 이중화(포트, 컴퓨터) 동작 | P1 | [O] PC-12/13 |
| SQ-C06 | 개방형 연동: OPC UA, MQTT. OPC DA(COM)는 Windows 전용이므로 선택 사항 | P1/P2 | [O], [I] |
| SQ-C07 | 운전 인터록: 쓰기 허용 조건을 태그별로 선언한다(다른 태그 값 조건들의 AND). 조건 불충족 시 쓰기를 거부하고 감사에 남긴다. 안전 기능이 아니며 인명·설비 보호는 독립된 하드웨어 안전 장치가 맡는다([SAFETY](../../SAFETY.md)) | P1 | [O] |
| SQ-C08 | 인터록 검사는 장치 전송 전에 하고 거부 사유를 운전자에게 보여준다. 거부도 `write.denied`로 감사한다 | P1 | [O] |

## 7. 보안

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-S01 | 인증·권한: 로컬 계정(기본)과 선택적 외부 인증(OIDC/LDAP), 역할 기반 접근, 화면·조작 단위 권한. 외부 서비스 없이도 동작한다. 비밀번호는 느린 해시로 저장하고 로그인 시도를 제한한다 | P0 | 결정 0006 |
| SQ-S08 | 감사 기록: 모든 쓰기·설정 변경·로그인(성공·실패)을 사용자·시각·대상·이전/새 값·접속 출처와 함께 남긴다. 일반 사용자가 지울 수 없고 변조를 발견할 수 있다. 전자서명·2인 승인은 범위 밖 | P0 | 결정 0006 |
| SQ-S02 | 통신 암호화 (기존 제품의 통신 암호화 설정과 의미 대응). 적용 경로는 분석 미완료 | P1 | [O], 적용 경로 [U] |
| SQ-S03 | 웹/원격 접속: 최신 TLS, 세션 관리, 위조 요청 방지. 산업 제어 보안 표준(IEC 62443 계열)은 **설계 참고**이며 인증은 목표가 아니다 | P1 | 결정 0006 |
| SQ-S04 | 비밀(키, DSN 비밀번호)은 프로젝트 파일에 평문으로 두지 않는다 | P0 | [O] 비밀 슬롯이 없고 파서가 미지 키를 거부함을 시험으로 보장, 참조 규칙은 결정 0006 |
| SQ-S06 | 기본 바인딩은 루프백이다. 외부 노출은 명시적 설정이 있어야 한다. 기본 계정·비밀번호가 없고 최초 실행 시 관리자 설정을 강제한다 | P0 | [O] 루프백 기본·`--allow-external`·무계정 기동 거부·최초 관리자 강제, 사용자 문서 01·03 |
| SQ-S07 | 인터넷 공개 구성은 **읽기 전용만 지원**한다. 쓰기·설정 변경 API는 공개 모드에서 서버가 거부하며(화면 숨김만으로 충족하지 않음), 제어는 내부 접속 경로와 관리자 설정이 모두 맞을 때만 켜진다. 속도 제한, 감사 로그, 역방향 프록시/VPN 배치 가이드. 보안 검토 전에는 지원으로 표기하지 않는다 | P0 | 결정 0006 |
| SQ-S05 | 공급망: 의존성 목록(SBOM), 라이선스 점검(GPL 등), 취약점 점검. 규칙은 [의존성·라이선스 정책](dependency-license-policy.md) | P0 | [O] 제3자 라이선스 기록 |

## 8. 신뢰성과 운영

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-O01 | 비정상 종료 뒤 자동 복구, 상태 복원 (기존 제품의 감시 프로세스 역할) | P0 | [O] `WatchDog` |
| SQ-O02 | 설정 변경 이력, 백업/복원, 프로젝트 버전 비교 | P1 | [O] 백업/라이브러리 규칙 존재 |
| SQ-O03 | 로그와 관측성: 구조화 로그, 메트릭, 진단 번들 내보내기 | P1 | [O] 한 줄 JSON 진단 기록, 상태 API 메트릭, 로컬 관리자 전용 진단 번들(`GET /api/v1/diagnostics`) |
| SQ-O04 | 배포: 플랫폼별 설치 패키지, 무인 설치, 서비스/데몬 등록, 안전한 업데이트와 롤백 | P0 | [O], [I] |
| SQ-O06 | 오프라인 설치: 웹 자산(스크립트, 글꼴, 아이콘)을 모두 패키지에 포함하고 외부 CDN·온라인 확인에 의존하지 않는다. 오프라인에서 설치·실행·업데이트(수동 패키지)가 가능하다 | P0 | [O] 시스템 글꼴만 쓰고 외부 참조 없음. 묶음 검사(`smoke_packaged.py`)가 외부 URL을 차단한다 |
| SQ-O05 | 시간: 시간 동기, 시간대, 서머타임 처리가 이력과 알람에 일관된다 | P1 | [O] UTC 밀리초 정수 저장·그대로 반환(왕복 시험), 표시는 브라우저 현지 시간대. 시각 동기(NTP)는 OS에 맡긴다 |

## 9. 호환성과 이전

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-M01 | 원본 프로젝트 읽기: `Local.tagx`, `SCAN.NNN`, `Config_NNN.cfg`, 화면 파일을 읽는다 (쓰기는 선택) | P0 | 합의 |
| SQ-M02 | 가져오기 보고서: 읽지 못한 항목, 무시한 항목, 값이 바뀐 항목을 목록으로 낸다 | P0 | [O] 모든 분기가 보고서에 남고 줄 회계 불변식을 시험으로 보장한다 |
| SQ-M03 | 원본 쉼표 텍스트 규칙(인용, 앞 공백 손실, 줄바꿈 파손)을 읽기에서 재현하되, 새 파일 형식을 쓸지는 별도 결정 | P0 | [O] 쉼표 텍스트 |
| SQ-M04 | 원본과 다른 동작(알려진 원본 결함)은 목록으로 관리하고 "재현"과 "수정" 중 선택을 기록한다 | P0 | [O] 월 변경 비교 오류 등 |

## 10. 검증

| ID | 요구 | 우선 | 근거 |
|---|---|---|---|
| SQ-V01 | 예측 기준선(분석에서 도출한 기대값)을 합격 기준으로 쓴다. 이는 기존 제품과의 동일성을 증명하지 않으며 문서에서 동일하다고 주장하지 않는다. 관측 기준선은 필수가 아니다 | P0 | 결정 0010 |
| SQ-V02 | 화면 시각 회귀 시험(스크린샷 비교)과 렌더링 정확도 시험(원본 SVG 샘플) | P1 | [I] |
| SQ-V03 | 장시간·부하·장애 주입(통신 끊김, 느린 장치, 디스크 가득) 시험 | P1 | [I] |
| SQ-V04 | 드라이버 시뮬레이터를 CI에 포함한다 | P1 | [I] |

## 11. 단계 제안

| 단계 | 내용 |
|---|---|
| 0 | 디자인 방향 시안(토큰, 핵심 화면 목업), 스택 수직 조각 비교(값 환산·알람·MODBUS TCP) |
| 1 | P0 전부: 코어 로직, 원본 프로젝트 읽기, 대표 드라이버 5계열, 기본 그래픽 오브젝트와 SVG, 런타임 화면, 알람, 이력, 권한 |
| 2 | P1: 그래픽 편집기 고도화, 요소 단위 SVG 동적 속성, 트렌드 고도화, 보고서, 이중화, OPC UA/MQTT |
| 3 | P2와 나머지 드라이버, 알람 관리 고도화 |

## 12. 확인이 필요한 것

- 대상 산업과 규모: 태그 수, 화면 수, 동시 클라이언트, 요구 스캔 주기.
- 사용 환경: 현장 터치 패널과 사무실 데스크톱의 비중.
- 적용할 표준(ISA-101, ISA-18.2, IEC 62443 등)의 필요 여부.
- 디자인 방향(차분한 산업용, 모던 대시보드, 일반 앱 느낌)과 참고 제품.
- 원본의 요소 단위 SVG 동적 속성 지원 여부(분석 미완료).
